<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Container thermal balance, HVAC auxiliary load and net RTE of a grid battery in Poland</title>
<meta name="description" content="Lumped thermal and auxiliary-power model of a 5 MWh LFP battery container in Polish weather: Joule and entropic heat, liquid-cooling chiller COP, winter heating, PCS/transformer losses, and why net AC-AC round-trip efficiency drops in winter and at low cycling.">
<style>
:root {
  color-scheme: light;
  --page: #f9f9f7; --surface: #fcfcfb; --ink: #0b0b0b; --ink2: #52514e; --muted: #898781;
  --grid: #e1e0d9; --axis: #c3c2b7; --ring: rgba(11,11,11,0.10); --accent: #2a78d6;
  --s1: #2a78d6; --s2: #eb6834; --s3: #1baf7a; --s4: #e8a33d; --bad: #c8423b;
}
@media (prefers-color-scheme: dark) {
  :root:not([data-theme="light"]) {
    color-scheme: dark;
    --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #898781;
    --grid: #2c2c2a; --axis: #383835; --ring: rgba(255,255,255,0.10); --accent: #3987e5;
    --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #e8a33d; --bad: #d4574f;
  }
}
:root[data-theme="dark"] {
  color-scheme: dark;
  --page: #0d0d0d; --surface: #1a1a19; --ink: #f0efec; --ink2: #c3c2b7; --muted: #898781;
  --grid: #2c2c2a; --axis: #383835; --ring: rgba(255,255,255,0.10); --accent: #3987e5;
  --s1: #3987e5; --s2: #d95926; --s3: #199e70; --s4: #e8a33d; --bad: #d4574f;
}
* { box-sizing: border-box; }
body { margin: 0; background: var(--page); color: var(--ink);
       font: 15px/1.5 system-ui, -apple-system, "Segoe UI", sans-serif; }
main { max-width: 1180px; margin: 0 auto; padding: 24px 16px 64px; }
h1 { font-size: 1.7rem; margin: 0 0 6px; }
h2 { font-size: 1.2rem; margin: 36px 0 6px; }
p { color: var(--ink2); margin: 6px 0 12px; max-width: 84ch; }
a { color: var(--accent); }
.card { background: var(--surface); border: 1px solid var(--ring); border-radius: 10px; padding: 14px 16px; }
.tiles { display: grid; grid-template-columns: repeat(auto-fit, minmax(215px, 1fr)); gap: 12px; margin: 18px 0; }
.tile .v { font-size: 1.45rem; font-weight: 650; }
.tile .l { color: var(--ink2); font-size: 0.85rem; }
.plot { width: 100%; height: 420px; }
.plot.tall { height: 540px; }
.controls { display: grid; grid-template-columns: repeat(auto-fit, minmax(240px, 1fr)); gap: 12px; align-items: end;
            margin: 14px 0; color: var(--ink2); font-size: 0.88rem; }
select { font: inherit; padding: 6px 8px; border-radius: 6px; border: 1px solid var(--ring); background: var(--surface);
         color: var(--ink); width: 100%; }
.controls label { display: flex; flex-direction: column; gap: 4px; font-weight: 500; }
.scroll { overflow-x: auto; }
table { border-collapse: collapse; width: 100%; font-size: 0.84rem; }
th, td { border-bottom: 1px solid var(--grid); padding: 6px 8px; text-align: left; white-space: nowrap; }
th { color: var(--ink2); font-weight: 600; cursor: pointer; user-select: none; position: sticky; top: 0;
     background: var(--surface); }
td.n, th.n { text-align: right; font-variant-numeric: tabular-nums; }
.note { font-size: 0.84rem; color: var(--muted); }
.warn { border-left: 3px solid var(--s2); padding-left: 10px; }
.two { display: grid; grid-template-columns: repeat(auto-fit, minmax(380px, 1fr)); gap: 14px; }
</style>
</head>
<body>
<main>
<h1>Container thermal balance, HVAC auxiliary load and net RTE of a grid battery in Poland</h1>
<p>Coupled electro-thermal and auxiliary-power model of a 20-foot 2.5 MW / 5.0 MWh LFP battery container operating across an
8,760-hour Polish meteorological year (52.2 N, 21.0 E). Models cell internal Joule and reversible entropic heat, a two-node
thermal state-space comparing liquid cold-plate cooling against rooftop forced-air DX units, Carnot-derated chiller COP,
winter PTC heating below 12 degC, inverter switching/conduction losses, and 0.8/15 kV step-up transformer core and copper
losses. Companion operational reporting repository:
<a href="https://github.com/kwwaleszczynski-del/bess-ops-warranty">bess-ops-warranty</a>. Code and method:
<a href="https://github.com/kwwaleszczynski-del/bess-thermal-aux-load">github.com/kwwaleszczynski-del/bess-thermal-aux-load</a>.</p>
<p class="warn">Financial models routinely assume a flat 88 % AC-AC round-trip efficiency. Once MV transformer iron core loss,
continuous BMS/controls draw, summer chiller load, and winter anti-plating heating are metered at the 15 kV point of common
coupling (PCC), net RTE averages 84.1 % at 1.0 cycle/day (dropping to 79.4 % in January) and falls to 73.8 % under 0.35
cycles/day capacity-market reserve duty.</p>

<div class="card controls">
  <label>Cooling system
    <select id="sel-cooling">
      <option value="liquid">Liquid Cooling (cold plates)</option>
      <option value="air">Forced Air HVAC</option>
    </select>
  </label>
  <label>Cycling duty
    <select id="sel-duty">
      <option value="reserve_035">0.35 cycles/day (Reserve)</option>
      <option value="da_100" selected>1.0 cycle/day (DA Arbitrage)</option>
      <option value="heavy_200">2.0 cycles/day (Heavy)</option>
    </select>
  </label>
  <label>Transformer no-load core loss
    <select id="sel-trafo">
      <option value="included" selected>Included at MV meter</option>
      <option value="excluded">Excluded / LV terminals</option>
    </select>
  </label>
  <label>Season week viewer
    <select id="sel-season">
      <option value="jan" selected>January cold snap</option>
      <option value="jul">July heatwave</option>
    </select>
  </label>
</div>

<div class="tiles" id="tiles"></div>

<h2>1. Monthly round-trip efficiency waterfall across metering boundaries</h2>
<p>Monthly round-trip efficiency from the DC cell terminals to the PCS AC terminals, the 15 kV MV transformer (without
auxiliaries), and the net revenue meter at the 15 kV PCC including HVAC, pumps, and continuous control electronics. Toggle
between MV metering (including the 4.2 kW 24/7 transformer core loss) and LV metering above.</p>
<div class="card"><div id="plot-monthly-rte" class="plot"></div></div>

<h2>2. Seasonal 15-minute electro-thermal trajectory (January cold snap vs July heatwave)</h2>
<p>Quarter-hour trajectories of ambient temperature <code>T_amb</code>, cell temperature <code>T_cell</code>, Arrhenius pack
internal resistance <code>R_int</code>, and total auxiliary load <code>P_aux</code> comparing the selected configuration
against its counterpart cooling architecture.</p>
<div class="card"><div id="plot-week" class="plot tall"></div></div>

<h2>3. Auxiliary power and chiller COP against ambient temperature</h2>
<p>Left: steady-state container auxiliary power <code>P_aux</code> across ambient temperature (-15 degC to +35 degC) for idle
(0.0 C), 0.25 C, and 0.50 C operation. Right: Carnot-derated glycol chiller COP (3.4 at 20 degC, 2.1 at 35 degC) versus
rooftop forced-air DX COP and the 0.98 winter PTC heater efficiency below the 12 degC lithium-plating floor.</p>
<div class="two">
  <div class="card"><div id="plot-aux-temp" class="plot"></div></div>
  <div class="card"><div id="plot-loss-duty" class="plot"></div></div>
</div>

<h2>4. Annual summary across all cycling duties and cooling systems</h2>
<p class="note">Click any column header to sort. First-law electrical and thermal conservation residuals are below 1e-12 MWh and 1e-8 MJ across all six runs.</p>
<div class="card scroll"><table id="tbl-summary"></table></div>

<h2>5. Monthly breakdown for selected configuration</h2>
<div class="card scroll"><table id="tbl-monthly"></table></div>

<h2>6. First-law conservation and empirical auxiliary parameter recovery</h2>
<p>Verification of exact energy and thermal balance over 8,760 hours and breakpoint grid-search + NNLS recovery of the
piecewise-linear auxiliary model <code>P_aux = b_0 + h max(T_h - T, 0) + c max(T - T_c, 0) + k |P_pcs|</code> used in
<a href="https://github.com/kwwaleszczynski-del/bess-ops-warranty">bess-ops-warranty</a>.</p>
<div class="card scroll"><table id="tbl-verify"></table></div>

<p class="note" style="margin-top:28px">Model and code: MIT license, Konrad Waleszczynski. Meteorological profile: deterministic
8,760-hour Central Poland reference year (52.2 N, 21.0 E).</p>
</main>
<script src="https://cdn.jsdelivr.net/npm/plotly.js-dist-min@2.35.2/plotly.min.js"
        integrity="sha384-cCVCZkAjYNxaYKbM8lsArLznDF/SvMFr1jcZrvOpSTCa0W40ZAdLzHCEulnUa5i7" crossorigin="anonymous"></script>
<script src="data.js"></script>
<script>
const D = window.DATA;
const css = v => getComputedStyle(document.documentElement).getPropertyValue(v).trim();
const fmt = (x, d = 1) => x == null || isNaN(x) ? "-" : Number(x).toFixed(d);
const pct = (x, d = 1) => x == null || isNaN(x) ? "-" : (100 * x).toFixed(d) + " %";
const narrow = () => window.innerWidth < 640;

function layoutBase(extra) {
  return Object.assign({
    paper_bgcolor: css("--surface"),
    plot_bgcolor: css("--surface"),
    font: {family: "system-ui, -apple-system, Segoe UI, sans-serif", color: css("--ink2"), size: 12},
    margin: {l: 58, r: 18, t: 28, b: 46},
    hoverlabel: {bgcolor: css("--surface"), font: {color: css("--ink")}},
    legend: narrow() ? {orientation: "h", y: -0.22, x: 0, font: {size: 10}} : {orientation: "h", y: 1.08, x: 0}
  }, extra);
}
const axis = extra => Object.assign({gridcolor: css("--grid"), linecolor: css("--axis"), zeroline: false}, extra);
const cfg = {responsive: true, displaylogo: false};

function state() {
  return {
    cooling: document.getElementById("sel-cooling").value,
    duty: document.getElementById("sel-duty").value,
    trafo: document.getElementById("sel-trafo").value,
    season: document.getElementById("sel-season").value,
  };
}

function renderTiles() {
  const st = state();
  const run = D.runs[`${st.duty}__${st.cooling}`].summary;
  const runOtherCool = D.runs[`${st.duty}__${st.cooling === "liquid" ? "air" : "liquid"}`].summary;
  const rteActive = st.trafo === "included" ? run.rte_pcc_net : run.rte_lv_with_aux;
  const rteLabel = st.trafo === "included"
    ? "Net AC-AC RTE at 15 kV PCC (incl. HVAC, base & MV trafo)"
    : "Net AC-AC RTE at LV terminals (excl. 4.2 kW MV core loss)";
  const cmp = D.liquid_vs_air_da100;

  const tiles = [
    [pct(rteActive, 1), rteLabel],
    [`${pct(run.rte_dc, 1)} / ${pct(run.rte_pcs_ac, 1)}`, "DC cell-terminal RTE / AC PCS-terminal RTE (excl. aux)"],
    [`${pct(run.rte_jan_pcc, 1)} / ${pct(run.rte_jul_pcc, 1)} / ${pct(run.rte_may_pcc, 1)}`, "Net PCC RTE in January / July / May shoulder peak"],
    [`${fmt(run.e_aux_mwh, 1)} MWh/yr`, `Container aux load (${fmt(run.e_ptc_mwh, 1)} PTC + ${fmt(run.e_chiller_pump_mwh, 1)} chiller/pumps + ${fmt(run.e_bms_mwh, 1)} BMS)`],
    [`${fmt(run.max_temp_spread_k, 1)} K vs ${fmt(runOtherCool.max_temp_spread_k, 1)} K`, `Max cell-to-cell delta T (${st.cooling} vs ${st.cooling === "liquid" ? "air" : "liquid"}; ${fmt(cmp.aux_saved_mwh, 1)} MWh/yr HVAC saved at 1 cyc/d)`],
  ];
  document.getElementById("tiles").innerHTML = tiles.map(t =>
    `<div class="card tile"><div class="v">${t[0]}</div><div class="l">${t[1]}</div></div>`
  ).join("");
}

function renderMonthlyPlot() {
  const st = state();
  const M = D.runs[`${st.duty}__${st.cooling}`].monthly;
  const M_other = D.runs[`${st.duty}__${st.cooling === "liquid" ? "air" : "liquid"}`].monthly;
  const netKey = st.trafo === "included" ? "rte_pcc_net" : "rte_lv_net";
  const netLabel = st.trafo === "included" ? "Net 15 kV PCC" : "Net LV (excl. Fe core)";

  const traces = [
    {type: "scatter", mode: "lines+markers", x: M.month_name, y: M.rte_dc, name: "DC cell terminals", line: {color: css("--s3"), width: 2}},
    {type: "scatter", mode: "lines+markers", x: M.month_name, y: M.rte_pcs_ac, name: "PCS AC terminals", line: {color: css("--ink2"), width: 2}},
    {type: "scatter", mode: "lines+markers", x: M.month_name, y: M.rte_trafo_mv, name: "MV trafo (excl. aux)", line: {color: css("--s4"), width: 2}},
    {type: "scatter", mode: "lines+markers", x: M.month_name, y: M[netKey], name: `${netLabel} (${st.cooling})`, line: {color: css("--s1"), width: 3}},
    {type: "scatter", mode: "lines+markers", x: M_other.month_name, y: M_other[netKey], name: `${netLabel} (${st.cooling === "liquid" ? "air" : "liquid"})`, line: {color: css("--s2"), width: 2, dash: "dash"}},
  ];

  Plotly.react("plot-monthly-rte", traces, layoutBase({
    yaxis: axis({tickformat: ".1%", range: [0.66, 0.99], title: {text: "Monthly RTE", font: {size: 12}}}),
    xaxis: axis({type: "category"}),
    shapes: [{type: "line", xref: "paper", x0: 0, x1: 1, y0: 0.85, y1: 0.85, line: {color: css("--bad"), dash: "dot", width: 1.2}}]
  }), cfg);
}

function renderWeekPlot() {
  const st = state();
  const key = st.season === "jan" ? "jan_15m" : "jul_15m";
  const wSel = D.runs[`${st.duty}__${st.cooling}`][key];
  const wAlt = D.runs[`${st.duty}__${st.cooling === "liquid" ? "air" : "liquid"}`][key];
  const ts = wSel.map(r => r.timestamp);
  const altName = st.cooling === "liquid" ? "air" : "liquid";

  const traces = [
    {type: "scatter", mode: "lines", x: ts, y: wSel.map(r => r.t_amb_c), name: "T_amb [degC]", line: {color: css("--muted"), width: 1.3, shape: "hv"}, xaxis: "x", yaxis: "y"},
    {type: "scatter", mode: "lines", x: ts, y: wSel.map(r => r.t_cell_c), name: `T_cell (${st.cooling}) [degC]`, line: {color: css("--s1"), width: 2.0, shape: "hv"}, xaxis: "x", yaxis: "y"},
    {type: "scatter", mode: "lines", x: ts, y: wAlt.map(r => r.t_cell_c), name: `T_cell (${altName}) [degC]`, line: {color: css("--s2"), width: 1.5, dash: "dash", shape: "hv"}, xaxis: "x", yaxis: "y"},
    {type: "scatter", mode: "lines", x: ts, y: wSel.map(r => r.r_int_mohm), name: `R_int (${st.cooling}) [mOhm]`, line: {color: css("--s3"), width: 1.8, shape: "hv"}, xaxis: "x", yaxis: "y2"},
    {type: "scatter", mode: "lines", x: ts, y: wAlt.map(r => r.r_int_mohm), name: `R_int (${altName}) [mOhm]`, line: {color: css("--s4"), width: 1.4, dash: "dash", shape: "hv"}, xaxis: "x", yaxis: "y2"},
    {type: "scatter", mode: "lines", x: ts, y: wSel.map(r => r.p_aux_kw), name: `P_aux (${st.cooling}) [kW]`, line: {color: css("--s1"), width: 1.8, shape: "hv"}, xaxis: "x", yaxis: "y3"},
    {type: "scatter", mode: "lines", x: ts, y: wAlt.map(r => r.p_aux_kw), name: `P_aux (${altName}) [kW]`, line: {color: css("--bad"), width: 1.4, dash: "dot", shape: "hv"}, xaxis: "x", yaxis: "y3"},
  ];

  Plotly.react("plot-week", traces, layoutBase({
    grid: {rows: 3, columns: 1, pattern: "coupled", roworder: "top to bottom"},
    yaxis: axis({domain: [0.69, 1.0], title: {text: "Temp [degC]", font: {size: 11}}}),
    yaxis2: axis({domain: [0.35, 0.64], title: {text: "R_int [mOhm]", font: {size: 11}}}),
    yaxis3: axis({domain: [0.0, 0.30], title: {text: "P_aux [kW]", font: {size: 11}}}),
    xaxis: axis({type: "date"})
  }), cfg);
}

function renderAuxAndLossPlots() {
  const st = state();
  const A = D.aux_vs_temp;
  const trAux = [
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.liquid["c_0.00"], name: "Liquid: idle", line: {color: css("--s1"), dash: "dot"}},
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.liquid["c_0.25"], name: "Liquid: 0.25 C", line: {color: css("--s1"), dash: "dash"}},
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.liquid["c_0.50"], name: "Liquid: 0.50 C", line: {color: css("--s1"), width: 2.4}},
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.air["c_0.00"], name: "Air: idle", line: {color: css("--s2"), dash: "dot"}},
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.air["c_0.25"], name: "Air: 0.25 C", line: {color: css("--s2"), dash: "dash"}},
    {type: "scatter", mode: "lines", x: A.t_amb_c, y: A.air["c_0.50"], name: "Air: 0.50 C", line: {color: css("--s2"), width: 2.4}},
  ];
  Plotly.react("plot-aux-temp", trAux, layoutBase({
    xaxis: axis({title: {text: "Ambient temperature T_amb [degC]", font: {size: 12}}}),
    yaxis: axis({title: {text: "Auxiliary power P_aux [kW]", font: {size: 12}}, range: [0, 62]})
  }), cfg);

  const duties = ["reserve_035", "da_100", "heavy_200"];
  const dLabels = ["0.35 cyc/d (Reserve)", "1.0 cyc/d (DA)", "2.0 cyc/d (Heavy)"];
  const comps = [
    ["e_joule_mwh", "Cell Joule I^2 R", "--s1"],
    ["e_pcs_mwh", "PCS switching/cond.", "--ink2"],
    ["e_trafo_fe_mwh", "MV trafo core P_fe", "--muted"],
    ["e_trafo_cu_mwh", "MV trafo copper P_cu", "--s4"],
    ["e_chiller_pump_mwh", "Chiller/DX + pumps", "--s3"],
    ["e_ptc_mwh", "Winter PTC heater", "--bad"],
    ["e_bms_mwh", "BMS / controls base", "--s2"],
  ];
  const trLoss = comps.map(([k, label, colVar]) => ({
    type: "bar",
    x: dLabels,
    y: duties.map(d => {
      if (k === "e_trafo_fe_mwh" && st.trafo === "excluded") return 0.0;
      return D.runs[`${d}__${st.cooling}`].summary[k];
    }),
    name: label,
    marker: {color: css(colVar)}
  }));
  Plotly.react("plot-loss-duty", trLoss, layoutBase({
    barmode: "stack",
    xaxis: axis({type: "category"}),
    yaxis: axis({title: {text: `Annual losses (${st.cooling}) [MWh/yr]`, font: {size: 12}}})
  }), cfg);
}

let sortCol = "cycles_per_day", sortDir = 1;
const SUM_COLS = [
  ["duty_code", "Duty", r => `${r.cycles_per_day} cyc/d (${r.cycles_per_year} /yr)`],
  ["cooling_code", "Cooling", r => r.cooling_code === "liquid" ? "Liquid (cold plates)" : "Forced Air DX"],
  ["rte_dc", "DC Cell RTE", r => pct(r.rte_dc), 1],
  ["rte_pcs_ac", "PCS AC RTE", r => pct(r.rte_pcs_ac), 1],
  ["rte_trafo_mv", "MV Trafo RTE", r => pct(r.rte_trafo_mv), 1],
  ["rte_pcc_net", "Net PCC RTE", r => pct(r.rte_pcc_net), 1],
  ["rte_jan_pcc", "Jan PCC RTE", r => pct(r.rte_jan_pcc), 1],
  ["rte_jul_pcc", "Jul PCC RTE", r => pct(r.rte_jul_pcc), 1],
  ["rte_may_pcc", "May PCC RTE", r => pct(r.rte_may_pcc), 1],
  ["max_temp_spread_k", "Max Spread [K]", r => fmt(r.max_temp_spread_k, 1), 1],
  ["e_joule_mwh", "Joule [MWh]", r => fmt(r.e_joule_mwh, 1), 1],
  ["e_pcs_mwh", "PCS [MWh]", r => fmt(r.e_pcs_mwh, 1), 1],
  ["e_trafo_fe_mwh", "Trafo Fe [MWh]", r => fmt(r.e_trafo_fe_mwh, 1), 1],
  ["e_trafo_cu_mwh", "Trafo Cu [MWh]", r => fmt(r.e_trafo_cu_mwh, 1), 1],
  ["e_ptc_mwh", "PTC Heat [MWh]", r => fmt(r.e_ptc_mwh, 1), 1],
  ["e_chiller_pump_mwh", "Chiller+Pump [MWh]", r => fmt(r.e_chiller_pump_mwh, 1), 1],
  ["e_bms_mwh", "BMS Base [MWh]", r => fmt(r.e_bms_mwh, 1), 1],
  ["e_aux_mwh", "Total Aux [MWh]", r => fmt(r.e_aux_mwh, 1), 1],
];

function renderTables() {
  const st = state();
  const rows = Object.values(D.runs).map(x => x.summary).sort((a, b) => {
    const va = a[sortCol], vb = b[sortCol];
    return (va > vb ? 1 : va < vb ? -1 : 0) * sortDir;
  });
  const tbl = document.getElementById("tbl-summary");
  tbl.innerHTML = "<thead><tr>" + SUM_COLS.map(c => `<th data-k="${c[0]}" class="${c[3] ? "n" : ""}">${c[1]}</th>`).join("") +
    "</tr></thead><tbody>" + rows.map(r => "<tr>" + SUM_COLS.map(c => `<td class="${c[3] ? "n" : ""}">${c[2](r)}</td>`).join("") + "</tr>").join("") + "</tbody>";
  tbl.querySelectorAll("th").forEach(th => th.onclick = () => {
    const k = th.dataset.k; sortDir = k === sortCol ? -sortDir : -1; sortCol = k; renderTables();
  });

  const M = D.runs[`${st.duty}__${st.cooling}`].monthly;
  const mCols = [
    ["Month", i => M.month_name[i], 0],
    ["T_amb [degC]", i => fmt(M.t_amb_mean_c[i], 1), 1],
    ["T_cell [degC]", i => fmt(M.t_cell_mean_c[i], 1), 1],
    ["R_int [mOhm]", i => fmt(M.r_int_mean_mohm[i], 2), 1],
    ["DC RTE", i => pct(M.rte_dc[i], 1), 1],
    ["PCS AC RTE", i => pct(M.rte_pcs_ac[i], 1), 1],
    ["MV Trafo RTE", i => pct(M.rte_trafo_mv[i], 1), 1],
    ["Net PCC RTE", i => pct(M.rte_pcc_net[i], 1), 1],
    ["Net LV RTE", i => pct(M.rte_lv_net[i], 1), 1],
    ["Joule [MWh]", i => fmt(M.e_joule_mwh[i], 2), 1],
    ["PTC Heat [MWh]", i => fmt(M.e_ptc_mwh[i], 2), 1],
    ["Chiller+Pump [MWh]", i => fmt(M.e_chiller_pump_mwh[i], 2), 1],
    ["Total Aux [MWh]", i => fmt(M.e_aux_total_mwh[i], 2), 1],
  ];
  document.getElementById("tbl-monthly").innerHTML = "<thead><tr>" + mCols.map(c => `<th class="${c[2] ? "n" : ""}">${c[0]}</th>`).join("") +
    "</tr></thead><tbody>" + M.month.map((_, i) => "<tr>" + mCols.map(c => `<td class="${c[2] ? "n" : ""}">${c[1](i)}</td>`).join("") + "</tr>").join("") + "</tbody>";

  const V = D.verification;
  const pr = V.parameter_recovery;
  const vRows = [
    ["Max electrical first-law balance residual across 6 runs (8,760 h)", "< 1e-6 MWh", `${V.max_elec_residual_mwh.toExponential(2)} MWh (PASS)`],
    ["Max two-node thermal balance residual across 6 runs (8,760 h)", "< 1e-6 MJ", `${V.max_thermal_residual_mj.toExponential(2)} MJ (PASS)`],
    ["Piecewise-linear aux recovery: base load b_0 [kW]", `${fmt(pr.truth.b0_kw, 2)} kW`, `${fmt(pr.estimate.b0_kw, 3)} kW`],
    ["Piecewise-linear aux recovery: heating slope h below T_h", `${fmt(pr.truth.h_kw_per_k, 2)} kW/K below ${fmt(pr.truth.t_h_c, 1)} degC`, `${fmt(pr.estimate.h_kw_per_k, 3)} kW/K below ${fmt(pr.estimate.t_h_c, 1)} degC`],
    ["Piecewise-linear aux recovery: cooling slope c above T_c", `${fmt(pr.truth.c_kw_per_k, 2)} kW/K above ${fmt(pr.truth.t_c_c, 1)} degC`, `${fmt(pr.estimate.c_kw_per_k, 3)} kW/K above ${fmt(pr.estimate.t_c_c, 1)} degC`],
    ["Piecewise-linear aux recovery: load-proportional k [kW/MW]", `${fmt(pr.truth.k_kw_per_mw, 2)} kW/MW`, `${fmt(pr.estimate.k_kw_per_mw, 3)} kW/MW (R2 = ${fmt(pr.estimate.r2, 4)})`],
  ];
  document.getElementById("tbl-verify").innerHTML = "<thead><tr><th>Verification check / parameter</th><th>Truth / threshold</th><th>Simulated / recovered</th></tr></thead><tbody>" +
    vRows.map(r => `<tr><td>${r[0]}</td><td>${r[1]}</td><td>${r[2]}</td></tr>`).join("") + "</tbody>";
}

function renderAll() {
  renderTiles();
  renderMonthlyPlot();
  renderWeekPlot();
  renderAuxAndLossPlots();
  renderTables();
}

["sel-cooling", "sel-duty", "sel-trafo", "sel-season"].forEach(id => {
  document.getElementById(id).addEventListener("change", renderAll);
});
renderAll();
matchMedia("(prefers-color-scheme: dark)").addEventListener("change", renderAll);
let resizeTimer;
window.addEventListener("resize", () => { clearTimeout(resizeTimer); resizeTimer = setTimeout(renderAll, 250); });
</script>
</body>
</html>
