{
  "site": {
    "name": "20-ft LFP 2.5 MW / 5.0 MWh container",
    "location": "Central Poland (52.2 N, 21.0 E)",
    "weather": "ERA5 hourly 2 m temperature and GHI, 2025, CET (UTC+1)",
    "t_amb_min_c": -14.4,
    "t_amb_max_c": 35.0,
    "t_amb_mean_c": 9.84,
    "ghi_annual_kwh_m2": 1127.4
  },
  "parameters": {
    "container": {
      "name": "20-ft LFP 2.5 MW / 5.0 MWh container",
      "latitude_deg": 52.2,
      "longitude_deg": 21.0,
      "rated_power_kw": 2500.0,
      "rated_energy_kwh": 5000.0,
      "n_series": 416,
      "n_parallel": 12,
      "cell_r25_mohm": 0.5,
      "ea_over_r_k": 2874.153825,
      "cell_hysteresis_mv": 10.0,
      "cell_specific_energy_wh_per_kg": 180.0,
      "cell_cp_j_per_kg_k": 1050.0,
      "c_enc_mj_per_k": 4.0,
      "length_m": 6.058,
      "width_m": 2.438,
      "height_m": 2.896,
      "u_envelope_w_per_m2_k": 1.0,
      "solar_absorptance": 0.35,
      "h_out_w_per_m2_k": 20.0,
      "t_heat_set_c": 12.0,
      "t_cool_set_c": 25.0,
      "heater_capacity_kw": 15.0,
      "heater_efficiency": 1.0,
      "t_heater_supply_max_c": 35.0,
      "bms_base_load_kw": 1.0,
      "c_cell_mj_per_k": 29.166666666666668,
      "ua_envelope_kw_per_k": 0.07874764000000001,
      "envelope_area_m2": 78.74764
    },
    "cooling": {
      "liquid": {
        "code": "liquid",
        "label": "Liquid-cooled container (cold plates, glycol chiller, electric heater)",
        "short_label": "Liquid (cold plates)",
        "ua_int_kw_per_k": 12.0,
        "evap_approach_k": 6.0,
        "t_supply_min_c": 15.0,
        "cooling_capacity_kw": 60.0,
        "circulation_kw": 1.5
      },
      "air": {
        "code": "air",
        "label": "Forced-air container (DX air conditioner, electric heater)",
        "short_label": "Forced air (DX)",
        "ua_int_kw_per_k": 2.0,
        "evap_approach_k": 10.0,
        "t_supply_min_c": 12.0,
        "cooling_capacity_kw": 50.0,
        "circulation_kw": 2.0
      }
    },
    "chiller": {
      "carnot_fraction": 0.38,
      "cond_approach_k": 12.0,
      "cop_max": 6.0
    },
    "pcs_transformer": {
      "pcs_rated_kw": 2500.0,
      "pcs_p0_kw": 5.0,
      "pcs_k1": 0.008,
      "pcs_k2_per_kw": 2.4e-06,
      "pcs_standby_kw": 0.0,
      "trafo_rated_kva": 2500.0,
      "trafo_p0_kw": 1.575,
      "trafo_pk_kw": 18.5
    }
  },
  "liquid_vs_air_da100": {
    "aux_liquid_mwh": 24.571,
    "aux_air_mwh": 27.533,
    "aux_saved_mwh": 2.962,
    "aux_saved_pct": 10.8,
    "rte_pcc_liquid": 0.9237,
    "rte_pcc_air": 0.9221
  },
  "summaries": [
    {
      "duty_code": "reserve_035",
      "duty_label": "Low-cycling reserve-style duty (0.35 cycles/day)",
      "cooling_code": "liquid",
      "cooling_label": "Liquid-cooled container (cold plates, glycol chiller, electric heater)",
      "cycles_per_day": 0.35,
      "cycles_per_year": 127.74999999999999,
      "max_c_rate": 0.09,
      "rte_dc": 0.9853,
      "rte_pcs_ac": 0.9458,
      "rte_trafo_mv": 0.9237,
      "rte_lv_net": 0.9196,
      "rte_pcc_net": 0.8984,
      "rte_pcc_month_min": 0.8902,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9042,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 23.27,
      "t_cell_max_c": 25.0,
      "t_cell_mean_c": 24.87,
      "hours_heating": 0.0,
      "hours_cooling": 3731.8,
      "cop_mean": 5.935,
      "e_in_pcc_mwh": 683.422532,
      "e_out_pcc_mwh": 614.002299,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 9.43654,
      "e_entropic_mwh": 0.001246,
      "e_pcs_mwh": 26.162486,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 1.657231,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 15.22535,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 2.565226,
      "e_circ_mwh": 7.04175,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 18.366976,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 2.1827872842550277e-13
    },
    {
      "duty_code": "reserve_035",
      "duty_label": "Low-cycling reserve-style duty (0.35 cycles/day)",
      "cooling_code": "air",
      "cooling_label": "Forced-air container (DX air conditioner, electric heater)",
      "cycles_per_day": 0.35,
      "cycles_per_year": 127.74999999999999,
      "max_c_rate": 0.09,
      "rte_dc": 0.9853,
      "rte_pcs_ac": 0.9457,
      "rte_trafo_mv": 0.9237,
      "rte_lv_net": 0.9181,
      "rte_pcc_net": 0.897,
      "rte_pcc_month_min": 0.8896,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9017,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 23.16,
      "t_cell_max_c": 25.0,
      "t_cell_mean_c": 24.73,
      "hours_heating": 0.0,
      "hours_cooling": 2389.8,
      "cop_mean": 5.631,
      "e_in_pcc_mwh": 683.721108,
      "e_out_pcc_mwh": 613.311246,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 9.459009,
      "e_entropic_mwh": 0.004314,
      "e_pcs_mwh": 26.162311,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 1.657188,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 16.296024,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 2.893853,
      "e_circ_mwh": 7.6805,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 19.334353,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 4.3655745685100556e-14
    },
    {
      "duty_code": "da_100",
      "duty_label": "Day-ahead arbitrage (1.0 cycle/day)",
      "cooling_code": "liquid",
      "cooling_label": "Liquid-cooled container (cold plates, glycol chiller, electric heater)",
      "cycles_per_day": 1.0,
      "cycles_per_year": 365.0,
      "max_c_rate": 0.18,
      "rte_dc": 0.9788,
      "rte_pcs_ac": 0.9473,
      "rte_trafo_mv": 0.936,
      "rte_lv_net": 0.9348,
      "rte_pcc_net": 0.9237,
      "rte_pcc_month_min": 0.9218,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9249,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 24.03,
      "t_cell_max_c": 25.0,
      "t_cell_mean_c": 24.92,
      "hours_heating": 0.0,
      "hours_cooling": 4712.2,
      "cop_mean": 5.936,
      "e_in_pcc_mwh": 1906.559704,
      "e_out_pcc_mwh": 1761.097263,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 39.03318,
      "e_entropic_mwh": 0.002411,
      "e_pcs_mwh": 59.696361,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 8.364658,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 46.002214,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 7.749492,
      "e_circ_mwh": 8.06175,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 24.571242,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 4.656612873077393e-13
    },
    {
      "duty_code": "da_100",
      "duty_label": "Day-ahead arbitrage (1.0 cycle/day)",
      "cooling_code": "air",
      "cooling_label": "Forced-air container (DX air conditioner, electric heater)",
      "cycles_per_day": 1.0,
      "cycles_per_year": 365.0,
      "max_c_rate": 0.18,
      "rte_dc": 0.9787,
      "rte_pcs_ac": 0.9472,
      "rte_trafo_mv": 0.9359,
      "rte_lv_net": 0.9332,
      "rte_pcc_net": 0.9221,
      "rte_pcc_month_min": 0.9205,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9232,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 23.8,
      "t_cell_max_c": 25.0,
      "t_cell_mean_c": 24.72,
      "hours_heating": 0.0,
      "hours_cooling": 3131.8,
      "cop_mean": 5.331,
      "e_in_pcc_mwh": 1908.670686,
      "e_out_pcc_mwh": 1760.062049,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 39.220561,
      "e_entropic_mwh": 0.024143,
      "e_pcs_mwh": 59.694204,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 8.363796,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 49.137489,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 9.216576,
      "e_circ_mwh": 9.5565,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 27.533076,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 1.7462298274040223e-13
    },
    {
      "duty_code": "heavy_200",
      "duty_label": "Two-cycle arbitrage (2.0 cycles/day)",
      "cooling_code": "liquid",
      "cooling_label": "Liquid-cooled container (cold plates, glycol chiller, electric heater)",
      "cycles_per_day": 2.0,
      "cycles_per_year": 730.0,
      "max_c_rate": 0.225,
      "rte_dc": 0.9734,
      "rte_pcs_ac": 0.9437,
      "rte_trafo_mv": 0.9344,
      "rte_lv_net": 0.934,
      "rte_pcc_net": 0.9248,
      "rte_pcc_month_min": 0.9244,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9252,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 24.51,
      "t_cell_max_c": 25.0,
      "t_cell_mean_c": 24.97,
      "hours_heating": 0.0,
      "hours_cooling": 6554.0,
      "cop_mean": 5.946,
      "e_in_pcc_mwh": 3800.292224,
      "e_out_pcc_mwh": 3514.628007,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 98.288366,
      "e_entropic_mwh": -0.001997,
      "e_pcs_mwh": 113.119605,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 22.49101,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 108.51118,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 18.250362,
      "e_circ_mwh": 10.957875,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 37.968237,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 5.820766091346741e-13
    },
    {
      "duty_code": "heavy_200",
      "duty_label": "Two-cycle arbitrage (2.0 cycles/day)",
      "cooling_code": "air",
      "cooling_label": "Forced-air container (DX air conditioner, electric heater)",
      "cycles_per_day": 2.0,
      "cycles_per_year": 730.0,
      "max_c_rate": 0.225,
      "rte_dc": 0.9733,
      "rte_pcs_ac": 0.9436,
      "rte_trafo_mv": 0.9343,
      "rte_lv_net": 0.9318,
      "rte_pcc_net": 0.9226,
      "rte_pcc_month_min": 0.9207,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.9238,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 23.78,
      "t_cell_max_c": 25.28,
      "t_cell_mean_c": 24.83,
      "hours_heating": 0.0,
      "hours_cooling": 4791.5,
      "cop_mean": 5.007,
      "e_in_pcc_mwh": 3805.756823,
      "e_out_pcc_mwh": 3511.154219,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 98.679499,
      "e_entropic_mwh": 0.038114,
      "e_pcs_mwh": 113.117809,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 22.490363,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 115.946581,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 23.157934,
      "e_circ_mwh": 14.6,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 46.517934,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 1.7462298274040223e-13
    },
    {
      "duty_code": "rated_100",
      "duty_label": "Full-power arbitrage at the rated 0.5 C (1.0 cycle/day)",
      "cooling_code": "liquid",
      "cooling_label": "Liquid-cooled container (cold plates, glycol chiller, electric heater)",
      "cycles_per_day": 1.0,
      "cycles_per_year": 365.0,
      "max_c_rate": 0.5,
      "rte_dc": 0.9458,
      "rte_pcs_ac": 0.916,
      "rte_trafo_mv": 0.8961,
      "rte_lv_net": 0.9016,
      "rte_pcc_net": 0.8821,
      "rte_pcc_month_min": 0.8807,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.8827,
      "rte_pcc_month_max_name": "Jan",
      "months_below_85_pct": 0,
      "t_cell_min_c": 22.19,
      "t_cell_max_c": 29.7,
      "t_cell_mean_c": 24.89,
      "hours_heating": 0.0,
      "hours_cooling": 2082.8,
      "cop_mean": 5.872,
      "e_in_pcc_mwh": 1954.079385,
      "e_out_pcc_mwh": 1723.59966,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 101.576046,
      "e_entropic_mwh": 0.105946,
      "e_pcs_mwh": 58.387175,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 27.069923,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 104.216001,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 17.746706,
      "e_circ_mwh": 3.142875,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 29.649581,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 4.3655745685100554e-13
    },
    {
      "duty_code": "rated_100",
      "duty_label": "Full-power arbitrage at the rated 0.5 C (1.0 cycle/day)",
      "cooling_code": "air",
      "cooling_label": "Forced-air container (DX air conditioner, electric heater)",
      "cycles_per_day": 1.0,
      "cycles_per_year": 365.0,
      "max_c_rate": 0.5,
      "rte_dc": 0.9472,
      "rte_pcs_ac": 0.9174,
      "rte_trafo_mv": 0.8974,
      "rte_lv_net": 0.8988,
      "rte_pcc_net": 0.8793,
      "rte_pcc_month_min": 0.8749,
      "rte_pcc_month_min_name": "Jul",
      "rte_pcc_month_max": 0.8825,
      "rte_pcc_month_max_name": "Feb",
      "months_below_85_pct": 0,
      "t_cell_min_c": 21.64,
      "t_cell_max_c": 33.95,
      "t_cell_mean_c": 25.15,
      "hours_heating": 0.0,
      "hours_cooling": 2870.8,
      "cop_mean": 4.49,
      "e_in_pcc_mwh": 1960.622035,
      "e_out_pcc_mwh": 1724.053714,
      "de_stored_mwh": 0.0,
      "e_cell_loss_mwh": 98.846894,
      "e_entropic_mwh": 0.237973,
      "e_pcs_mwh": 58.349759,
      "e_trafo_p0_mwh": 13.797,
      "e_trafo_pk_mwh": 27.040333,
      "e_heat_th_mwh": 0.0,
      "e_cool_th_mwh": 107.372734,
      "e_heater_mwh": 0.0,
      "e_chiller_mwh": 23.916334,
      "e_circ_mwh": 5.858,
      "e_bms_mwh": 8.76,
      "e_aux_mwh": 38.534334,
      "e_fixed_mwh": 22.557,
      "plant_balance_residual_mwh": 5.820766091346741e-13
    }
  ]
}